<?xml version="1.0" encoding="utf-8"?>
<TcPlcObject Version="1.1.0.1" ProductVersion="3.1.4026.21">
  <POU Name="FB_Tank" Id="{c85dc8a0-9f5f-473b-9759-baf364dbe5e8}" SpecialFunc="None">
    <Declaration><![CDATA[FUNCTION_BLOCK FB_Tank
VAR_INPUT
	diMixer_Running : BOOL;
	diMixer_Error : BOOL;
	diValveFill_Open : BOOL;
	diValveFill_Close : BOOL;
	diValveFill_Error : BOOL;
	diValveDrain_Open : BOOL;
	diValveDrain_Close : BOOL;
	diValveDrain_Error : BOOL;
	aiWaterLevel : WORD;
	aiWaterTemp : WORD;
	iSecImp : BOOL; //Požaduje se vstup s periodou 1 sekunda a libovolnou střídou
END_VAR

VAR_OUTPUT
	doMixer_Start : BOOL;
	doValveFill_Open : BOOL;
	doValveFill_Close : BOOL;
	doValveDrain_Open : BOOL;
	doValveDrain_Close : BOOL;
	doHeatingEnable : BOOL;
	aoReqPowerOfHeating : WORD;
END_VAR

VAR_IN_OUT
	TankData : TTank;
END_VAR

VAR
	//Konfigurace přepočtu rozsahu převodníků
	WaterTemp : TAnalogConversion := (TransducerLoLevel := 0, TransducerHiLevel := 27648, ScaledValLoLevel := 0, ScaledValHiLevel := 100);
	WaterLevel : TAnalogConversion := (TransducerLoLevel := 0, TransducerHiLevel := 27648, ScaledValLoLevel := 0, ScaledValHiLevel := 2);
	ReqOutputPower : TAnalogConversion := (ScaledValLoLevel := 0, ScaledValHiLevel := 100, TransducerLoLevel := 0, TransducerHiLevel := 27648);

	//Instance zanořených funkčních bloků
	ValveDrainCm : Valve_2DO;
	ValveFillCm : Valve_2DO;
	MixerCm : Engine_1DO;
	HeaterCm : Heater;
	FillingPhase : Filling;
	MixingPhase : Mixing;
	DrainingPhase : Draining;
	HeatingPhase : Heating;
	TON1: TON;
	RawToEng_1: RawToEng;
	RawToEng_2: RawToEng;
	EngToRaw_1: EngToRaw;
END_VAR
]]></Declaration>
    <Implementation>
      <NWL>
        <XmlArchive>
          <Data>
            <o xml:space="preserve" t="NWLImplementationObject">
              <v n="NetworkListComment">""</v>
              <v n="DefaultViewMode">"Ld"</v>
              <l2 n="NetworkList" cet="Network">
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeAssign">
                    <o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems" cet="Operand">
                          <o>
                            <v n="Operand">"TankData.GlobalError"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">true</v>
                            <v n="Boolean">true</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">531L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">false</v>
                        <v n="Extensible">false</v>
                      </o>
                      <o n="RValue" t="BoxTreeBox">
                        <v n="BoxType">"OR"</v>
                        <o n="Instance" t="Operand">
                          <n n="Operand" />
                          <v n="Type">""</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">533L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" />
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TankData.ValveFilling.State.GenErr"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">true</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">526L</v>
                            </o>
                            <v n="Id">525L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TankData.ValveDraining.State.GenErr"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">true</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">536L</v>
                            </o>
                            <v n="Id">535L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TankData.Mixer.State.GenErr"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">true</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">538L</v>
                            </o>
                            <v n="Id">537L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TankData.Heater.State.GenErr"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">true</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">540L</v>
                            </o>
                            <v n="Id">539L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" />
                          <l2 n="Types" />
                        </o>
                        <v n="CallType" t="Operator">Or</v>
                        <n n="EN" />
                        <n n="ENO" />
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">534L</v>
                      </o>
                      <v n="Id">532L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">517L</v>
                </o>
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeBox">
                    <o>
                      <v n="BoxType">"RawToEng"</v>
                      <o n="Instance" t="Operand">
                        <v n="Operand">"RawToEng_2"</v>
                        <v n="Type">"RawToEng"</v>
                        <v n="Comment">""</v>
                        <v n="SymbolComment">""</v>
                        <v n="Address">""</v>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <v n="LValue">false</v>
                        <v n="Boolean">false</v>
                        <v n="IsInstance">true</v>
                        <v n="Id">599L</v>
                      </o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems" cet="Operand">
                          <n />
                          <o>
                            <v n="Operand">"TankData.Heating.WaterTemp"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">true</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">601L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">false</v>
                        <v n="Extensible">false</v>
                      </o>
                      <n n="InputFlags" />
                      <l2 n="InputItems">
                        <o t="BoxTreeBox">
                          <v n="BoxType">"RawToEng"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"RawToEng_1"</v>
                            <v n="Type">"RawToEng"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">590L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems" cet="Operand">
                              <n />
                              <o>
                                <v n="Operand">"TankData.Filling.WaterLevel"</v>
                                <v n="Type">"REAL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">true</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">592L</v>
                              </o>
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems">
                            <o t="BoxTreeTerminator">
                              <n n="Input" />
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="Id">606L</v>
                            </o>
                            <o t="BoxTreeOperand">
                              <o n="Operand" t="Operand">
                                <v n="Operand">"aiWaterLevel"</v>
                                <v n="Type">"WORD"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">596L</v>
                              </o>
                              <v n="Id">595L</v>
                            </o>
                            <o t="BoxTreeOperand">
                              <o n="Operand" t="Operand">
                                <v n="Operand">"WaterLevel"</v>
                                <v n="Type">"TAnalogConversion"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">598L</v>
                              </o>
                              <v n="Id">597L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>iEnabled</v>
                              <v>wRawValue</v>
                              <v>AnalogConversion</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>WORD</v>
                              <v>TAnalogConversion</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>oEnabled</v>
                              <v>fScaledValue</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>REAL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">591L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"aiWaterTemp"</v>
                            <v n="Type">"WORD"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">603L</v>
                          </o>
                          <v n="Id">602L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"WaterTemp"</v>
                            <v n="Type">"TAnalogConversion"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">605L</v>
                          </o>
                          <v n="Id">604L</v>
                        </o>
                      </l2>
                      <o n="InputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>iEnabled</v>
                          <v>wRawValue</v>
                          <v>AnalogConversion</v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                          <v>WORD</v>
                          <v>TAnalogConversion</v>
                        </l2>
                      </o>
                      <o n="OutputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>oEnabled</v>
                          <v>fScaledValue</v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                          <v>REAL</v>
                        </l2>
                      </o>
                      <v n="CallType" t="Operator">FunctionBlock</v>
                      <v n="EN">false</v>
                      <v n="ENO">false</v>
                      <n n="STSnippet" />
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="ProvidesSTSnippet">false</v>
                      <v n="Id">600L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">589L</v>
                </o>
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeBox">
                    <o>
                      <v n="BoxType">"MOVE"</v>
                      <o n="Instance" t="Operand">
                        <n n="Operand" />
                        <v n="Type">""</v>
                        <v n="Comment">""</v>
                        <v n="SymbolComment">""</v>
                        <v n="Address">""</v>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <v n="LValue">false</v>
                        <v n="Boolean">false</v>
                        <v n="IsInstance">true</v>
                        <v n="Id">682L</v>
                      </o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems" cet="Operand">
                          <n />
                          <o>
                            <v n="Operand">"TankData.Draining.WaterLevel"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">true</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">684L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">false</v>
                        <v n="Extensible">false</v>
                      </o>
                      <n n="InputFlags" />
                      <l2 n="InputItems">
                        <o t="BoxTreeTerminator">
                          <n n="Input" />
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="Id">689L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"TankData.Filling.WaterLevel"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">688L</v>
                          </o>
                          <v n="Id">687L</v>
                        </o>
                      </l2>
                      <o n="InputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>EN</v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                        </l2>
                      </o>
                      <o n="OutputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>ENO</v>
                          <v></v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                          <v></v>
                        </l2>
                      </o>
                      <v n="CallType" t="Operator">Move</v>
                      <v n="EN">true</v>
                      <v n="ENO">true</v>
                      <n n="STSnippet" />
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="ProvidesSTSnippet">false</v>
                      <v n="Id">683L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">675L</v>
                </o>
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeAssign">
                    <o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems" cet="Operand">
                          <o>
                            <v n="Operand">"doMixer_Start"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">true</v>
                            <v n="Boolean">true</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">51L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">false</v>
                        <v n="Extensible">false</v>
                      </o>
                      <o n="RValue" t="BoxTreeBox">
                        <v n="BoxType">"Engine_1DO"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"MixerCm"</v>
                          <v n="Type">"Engine_1DO"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">31L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems">
                            <n />
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"diMixer_Running"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">34L</v>
                            </o>
                            <v n="Id">33L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"diMixer_Error"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">36L</v>
                            </o>
                            <v n="Id">35L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"iSecImp"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">38L</v>
                            </o>
                            <v n="Id">37L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TankData.Mixer"</v>
                              <v n="Type">"TEngine"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">40L</v>
                            </o>
                            <v n="Id">39L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>iRunning</v>
                            <v>iError</v>
                            <v>iSecImp</v>
                            <v>ioEngStruct</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>TEngine[REF]</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>oRun</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">32L</v>
                      </o>
                      <v n="Id">52L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">30L</v>
                </o>
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeAssign">
                    <o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems" cet="Operand">
                          <o>
                            <v n="Operand">"doValveFill_Open"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">true</v>
                            <v n="Boolean">true</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">70L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">false</v>
                        <v n="Extensible">false</v>
                      </o>
                      <o n="RValue" t="BoxTreeBox">
                        <v n="BoxType">"Valve_2DO"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"ValveFillCm"</v>
                          <v n="Type">"Valve_2DO"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">85L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">"doValveFill_Close"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">87L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"diValveFill_Open"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">57L</v>
                            </o>
                            <v n="Id">56L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"diValveFill_Close"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">59L</v>
                            </o>
                            <v n="Id">58L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"diValveFill_Error"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">61L</v>
                            </o>
                            <v n="Id">60L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"iSecImp"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">63L</v>
                            </o>
                            <v n="Id">62L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TankData.ValveFilling"</v>
                              <v n="Type">"TValve"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">65L</v>
                            </o>
                            <v n="Id">64L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>iOpen</v>
                            <v>iClose</v>
                            <v>iError</v>
                            <v>iSecImp</v>
                            <v>ioValStruct</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>TValve[REF]</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>oOpen</v>
                            <v>oClose</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">86L</v>
                      </o>
                      <v n="Id">71L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">9L</v>
                </o>
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeAssign">
                    <o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems" cet="Operand">
                          <o>
                            <v n="Operand">"doValveDrain_Open"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">true</v>
                            <v n="Boolean">true</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">182L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">false</v>
                        <v n="Extensible">false</v>
                      </o>
                      <o n="RValue" t="BoxTreeBox">
                        <v n="BoxType">"Valve_2DO"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"ValveDrainCm"</v>
                          <v n="Type">"Valve_2DO"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">168L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">"doValveDrain_Close"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">170L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"diValveDrain_Open"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">172L</v>
                            </o>
                            <v n="Id">171L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"diValveDrain_Close"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">174L</v>
                            </o>
                            <v n="Id">173L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"diValveDrain_Error"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">176L</v>
                            </o>
                            <v n="Id">175L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"iSecImp"</v>
                              <v n="Type">"BOOL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">true</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">178L</v>
                            </o>
                            <v n="Id">177L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TankData.ValveDraining"</v>
                              <v n="Type">"TValve"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">180L</v>
                            </o>
                            <v n="Id">179L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>iOpen</v>
                            <v>iClose</v>
                            <v>iError</v>
                            <v>iSecImp</v>
                            <v>ioValStruct</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>BOOL</v>
                            <v>TValve[REF]</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>oOpen</v>
                            <v>oClose</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>BOOL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">169L</v>
                      </o>
                      <v n="Id">183L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">166L</v>
                </o>
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeAssign">
                    <o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems" cet="Operand">
                          <o>
                            <v n="Operand">"doHeatingEnable"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">true</v>
                            <v n="Boolean">true</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">192L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">false</v>
                        <v n="Extensible">false</v>
                      </o>
                      <o n="RValue" t="BoxTreeBox">
                        <v n="BoxType">"Heater"</v>
                        <o n="Instance" t="Operand">
                          <v n="Operand">"HeaterCm"</v>
                          <v n="Type">"Heater"</v>
                          <v n="Comment">""</v>
                          <v n="SymbolComment">""</v>
                          <v n="Address">""</v>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="LValue">false</v>
                          <v n="Boolean">false</v>
                          <v n="IsInstance">true</v>
                          <v n="Id">194L</v>
                        </o>
                        <o n="OutputItems" t="OutputItemList">
                          <l2 n="OutputItems" cet="Operand">
                            <n />
                            <o>
                              <v n="Operand">""</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">true</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">186L</v>
                            </o>
                          </l2>
                        </o>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">true</v>
                          <v n="Extensible">false</v>
                        </o>
                        <n n="InputFlags" />
                        <l2 n="InputItems" cet="BoxTreeOperand">
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TankData.Heating.WaterTemp"</v>
                              <v n="Type">"REAL"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">189L</v>
                            </o>
                            <v n="Id">188L</v>
                          </o>
                          <o>
                            <o n="Operand" t="Operand">
                              <v n="Operand">"TankData.Heater"</v>
                              <v n="Type">"THeater"</v>
                              <v n="Comment">""</v>
                              <v n="SymbolComment">""</v>
                              <v n="Address">""</v>
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="LValue">false</v>
                              <v n="Boolean">false</v>
                              <v n="IsInstance">false</v>
                              <v n="Id">191L</v>
                            </o>
                            <v n="Id">190L</v>
                          </o>
                        </l2>
                        <o n="InputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>iWaterTemp</v>
                            <v>ioHeatStruct</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>REAL</v>
                            <v>THeater[REF]</v>
                          </l2>
                        </o>
                        <o n="OutputParam" t="ParamList">
                          <l2 n="Names" cet="String">
                            <v>oHeaterEnable</v>
                            <v>oHeaterPower</v>
                          </l2>
                          <l2 n="Types" cet="String">
                            <v>BOOL</v>
                            <v>REAL</v>
                          </l2>
                        </o>
                        <v n="CallType" t="Operator">FunctionBlock</v>
                        <v n="EN">false</v>
                        <v n="ENO">false</v>
                        <n n="STSnippet" />
                        <v n="ContainsExtensibleInputs">false</v>
                        <v n="ProvidesSTSnippet">false</v>
                        <v n="Id">195L</v>
                      </o>
                      <v n="Id">193L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">167L</v>
                </o>
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeBox">
                    <o>
                      <v n="BoxType">"Draining"</v>
                      <o n="Instance" t="Operand">
                        <v n="Operand">"DrainingPhase"</v>
                        <v n="Type">"Draining"</v>
                        <v n="Comment">""</v>
                        <v n="SymbolComment">""</v>
                        <v n="Address">""</v>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <v n="LValue">false</v>
                        <v n="Boolean">false</v>
                        <v n="IsInstance">true</v>
                        <v n="Id">436L</v>
                      </o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems">
                          <n />
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">true</v>
                        <v n="Extensible">false</v>
                      </o>
                      <n n="InputFlags" />
                      <l2 n="InputItems">
                        <o t="BoxTreeBox">
                          <v n="BoxType">"Filling"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"FillingPhase"</v>
                            <v n="Type">"Filling"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">427L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems">
                            <o t="BoxTreeTerminator">
                              <n n="Input" />
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="Id">431L</v>
                            </o>
                            <o t="BoxTreeOperand">
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TankData.Filling"</v>
                                <v n="Type">"TPhaseFilling"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">207L</v>
                              </o>
                              <v n="Id">206L</v>
                            </o>
                            <o t="BoxTreeOperand">
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TankData.ValveFilling"</v>
                                <v n="Type">"TValve"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">209L</v>
                              </o>
                              <v n="Id">208L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>diEnabled</v>
                              <v>FillingPhase</v>
                              <v>FillingValve</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>TPhaseFilling[REF]</v>
                              <v>TValve[REF]</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>doEnabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">428L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"TankData.Draining"</v>
                            <v n="Type">"TPhaseDraining"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">439L</v>
                          </o>
                          <v n="Id">438L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"TankData.ValveDraining"</v>
                            <v n="Type">"TValve"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">441L</v>
                          </o>
                          <v n="Id">440L</v>
                        </o>
                      </l2>
                      <o n="InputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>diEnabled</v>
                          <v>DrainingPhase</v>
                          <v>DrainingValve</v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                          <v>TPhaseDraining[REF]</v>
                          <v>TValve[REF]</v>
                        </l2>
                      </o>
                      <o n="OutputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>doEnabled</v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                        </l2>
                      </o>
                      <v n="CallType" t="Operator">FunctionBlock</v>
                      <v n="EN">false</v>
                      <v n="ENO">false</v>
                      <n n="STSnippet" />
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="ProvidesSTSnippet">false</v>
                      <v n="Id">437L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">196L</v>
                </o>
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeBox">
                    <o>
                      <v n="BoxType">"Heating"</v>
                      <o n="Instance" t="Operand">
                        <v n="Operand">"HeatingPhase"</v>
                        <v n="Type">"Heating"</v>
                        <v n="Comment">""</v>
                        <v n="SymbolComment">""</v>
                        <v n="Address">""</v>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <v n="LValue">false</v>
                        <v n="Boolean">false</v>
                        <v n="IsInstance">true</v>
                        <v n="Id">458L</v>
                      </o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems">
                          <n />
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">true</v>
                        <v n="Extensible">false</v>
                      </o>
                      <n n="InputFlags" />
                      <l2 n="InputItems">
                        <o t="BoxTreeBox">
                          <v n="BoxType">"Mixing"</v>
                          <o n="Instance" t="Operand">
                            <v n="Operand">"MixingPhase"</v>
                            <v n="Type">"Mixing"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">true</v>
                            <v n="Id">514L</v>
                          </o>
                          <o n="OutputItems" t="OutputItemList">
                            <l2 n="OutputItems">
                              <n />
                            </l2>
                          </o>
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">true</v>
                            <v n="Extensible">false</v>
                          </o>
                          <n n="InputFlags" />
                          <l2 n="InputItems">
                            <o t="BoxTreeTerminator">
                              <n n="Input" />
                              <o n="Flags" t="Flags">
                                <v n="Flags">0</v>
                                <v n="Fixed">false</v>
                                <v n="Extensible">false</v>
                              </o>
                              <v n="Id">516L</v>
                            </o>
                            <o t="BoxTreeOperand">
                              <o n="Operand" t="Operand">
                                <v n="Operand">"iSecImp"</v>
                                <v n="Type">"BOOL"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">true</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">215L</v>
                              </o>
                              <v n="Id">214L</v>
                            </o>
                            <o t="BoxTreeOperand">
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TankData.Mixing"</v>
                                <v n="Type">"TPhaseMixing"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">217L</v>
                              </o>
                              <v n="Id">216L</v>
                            </o>
                            <o t="BoxTreeOperand">
                              <o n="Operand" t="Operand">
                                <v n="Operand">"TankData.Mixer"</v>
                                <v n="Type">"TEngine"</v>
                                <v n="Comment">""</v>
                                <v n="SymbolComment">""</v>
                                <v n="Address">""</v>
                                <o n="Flags" t="Flags">
                                  <v n="Flags">0</v>
                                  <v n="Fixed">false</v>
                                  <v n="Extensible">false</v>
                                </o>
                                <v n="LValue">false</v>
                                <v n="Boolean">false</v>
                                <v n="IsInstance">false</v>
                                <v n="Id">219L</v>
                              </o>
                              <v n="Id">218L</v>
                            </o>
                          </l2>
                          <o n="InputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>diEnabled</v>
                              <v>iSecImp</v>
                              <v>MixingPhase</v>
                              <v>MixerEng</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                              <v>BOOL</v>
                              <v>TPhaseMixing[REF]</v>
                              <v>TEngine[REF]</v>
                            </l2>
                          </o>
                          <o n="OutputParam" t="ParamList">
                            <l2 n="Names" cet="String">
                              <v>doEnabled</v>
                            </l2>
                            <l2 n="Types" cet="String">
                              <v>BOOL</v>
                            </l2>
                          </o>
                          <v n="CallType" t="Operator">FunctionBlock</v>
                          <v n="EN">false</v>
                          <v n="ENO">false</v>
                          <n n="STSnippet" />
                          <v n="ContainsExtensibleInputs">false</v>
                          <v n="ProvidesSTSnippet">false</v>
                          <v n="Id">515L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"iSecImp"</v>
                            <v n="Type">"BOOL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">true</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">461L</v>
                          </o>
                          <v n="Id">460L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"TankData.Heating"</v>
                            <v n="Type">"TPhaseHeating"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">463L</v>
                          </o>
                          <v n="Id">462L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"TankData.Heater"</v>
                            <v n="Type">"THeater"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">465L</v>
                          </o>
                          <v n="Id">464L</v>
                        </o>
                      </l2>
                      <o n="InputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>diEnabled</v>
                          <v>iSecImp</v>
                          <v>HeatingPhase</v>
                          <v>Heater</v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                          <v>BOOL</v>
                          <v>TPhaseHeating[REF]</v>
                          <v>THeater[REF]</v>
                        </l2>
                      </o>
                      <o n="OutputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>doEnabled</v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                        </l2>
                      </o>
                      <v n="CallType" t="Operator">FunctionBlock</v>
                      <v n="EN">false</v>
                      <v n="ENO">false</v>
                      <n n="STSnippet" />
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="ProvidesSTSnippet">false</v>
                      <v n="Id">459L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">197L</v>
                </o>
                <o>
                  <v n="ILActive">false</v>
                  <v n="FBDValid">false</v>
                  <v n="ILValid">false</v>
                  <l2 n="ILLines" />
                  <v n="Comment">""</v>
                  <v n="Title">""</v>
                  <v n="Label">""</v>
                  <v n="OutCommented">false</v>
                  <l2 n="NetworkItems" cet="BoxTreeBox">
                    <o>
                      <v n="BoxType">"EngToRaw"</v>
                      <o n="Instance" t="Operand">
                        <v n="Operand">"EngToRaw_1"</v>
                        <v n="Type">"EngToRaw"</v>
                        <v n="Comment">""</v>
                        <v n="SymbolComment">""</v>
                        <v n="Address">""</v>
                        <o n="Flags" t="Flags">
                          <v n="Flags">0</v>
                          <v n="Fixed">false</v>
                          <v n="Extensible">false</v>
                        </o>
                        <v n="LValue">false</v>
                        <v n="Boolean">false</v>
                        <v n="IsInstance">true</v>
                        <v n="Id">615L</v>
                      </o>
                      <o n="OutputItems" t="OutputItemList">
                        <l2 n="OutputItems" cet="Operand">
                          <n />
                          <o>
                            <v n="Operand">"aoReqPowerOfHeating"</v>
                            <v n="Type">"WORD"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">true</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">617L</v>
                          </o>
                        </l2>
                      </o>
                      <o n="Flags" t="Flags">
                        <v n="Flags">0</v>
                        <v n="Fixed">false</v>
                        <v n="Extensible">false</v>
                      </o>
                      <n n="InputFlags" />
                      <l2 n="InputItems">
                        <o t="BoxTreeTerminator">
                          <n n="Input" />
                          <o n="Flags" t="Flags">
                            <v n="Flags">0</v>
                            <v n="Fixed">false</v>
                            <v n="Extensible">false</v>
                          </o>
                          <v n="Id">625L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"TankData.Heater.State.HeatingOut"</v>
                            <v n="Type">"REAL"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">621L</v>
                          </o>
                          <v n="Id">620L</v>
                        </o>
                        <o t="BoxTreeOperand">
                          <o n="Operand" t="Operand">
                            <v n="Operand">"ReqOutputPower"</v>
                            <v n="Type">"TAnalogConversion"</v>
                            <v n="Comment">""</v>
                            <v n="SymbolComment">""</v>
                            <v n="Address">""</v>
                            <o n="Flags" t="Flags">
                              <v n="Flags">0</v>
                              <v n="Fixed">false</v>
                              <v n="Extensible">false</v>
                            </o>
                            <v n="LValue">false</v>
                            <v n="Boolean">false</v>
                            <v n="IsInstance">false</v>
                            <v n="Id">623L</v>
                          </o>
                          <v n="Id">622L</v>
                        </o>
                      </l2>
                      <o n="InputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>iEnabled</v>
                          <v>fScaledValue</v>
                          <v>AnalogConversion</v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                          <v>REAL</v>
                          <v>TAnalogConversion</v>
                        </l2>
                      </o>
                      <o n="OutputParam" t="ParamList">
                        <l2 n="Names" cet="String">
                          <v>oEnabled</v>
                          <v>wRawValue</v>
                        </l2>
                        <l2 n="Types" cet="String">
                          <v>BOOL</v>
                          <v>WORD</v>
                        </l2>
                      </o>
                      <v n="CallType" t="Operator">FunctionBlock</v>
                      <v n="EN">false</v>
                      <v n="ENO">false</v>
                      <n n="STSnippet" />
                      <v n="ContainsExtensibleInputs">false</v>
                      <v n="ProvidesSTSnippet">false</v>
                      <v n="Id">616L</v>
                    </o>
                  </l2>
                  <l2 n="Connectors" />
                  <v n="Id">199L</v>
                </o>
              </l2>
              <v n="BranchCounter">0</v>
              <v n="ValidIds">true</v>
            </o>
          </Data>
          <TypeList>
            <Type n="Boolean">System.Boolean</Type>
            <Type n="BoxTreeAssign">{9873c309-1f09-4ebf-9078-42d8057ef11b}</Type>
            <Type n="BoxTreeBox">{acfc6f68-8e3a-4af5-bf81-3dd512095a46}</Type>
            <Type n="BoxTreeOperand">{9de7f100-1b87-424c-a62e-45b0cfc85ed2}</Type>
            <Type n="BoxTreeTerminator">{5f9848d3-568d-4cc5-9e31-8e28e9607ff1}</Type>
            <Type n="Flags">{668066f2-6069-46b3-8962-8db8d13d7db2}</Type>
            <Type n="Int32">System.Int32</Type>
            <Type n="Int64">System.Int64</Type>
            <Type n="Network">{d9a99d73-b633-47db-b876-a752acb25871}</Type>
            <Type n="NWLImplementationObject">{25e509de-33d4-4447-93f8-c9e4ea381c8b}</Type>
            <Type n="Operand">{c9b2f165-48a2-4a45-8326-3952d8a3d708}</Type>
            <Type n="Operator">{bffb3c53-f105-4e85-aba2-e30df579d75f}</Type>
            <Type n="OutputItemList">{f40d3e09-c02c-4522-a88c-dac23558cfc4}</Type>
            <Type n="ParamList">{71496971-9e0c-4677-a832-b9583b571130}</Type>
            <Type n="String">System.String</Type>
          </TypeList>
        </XmlArchive>
      </NWL>
    </Implementation>
  </POU>
</TcPlcObject>